SC.fds
Generated by PyroSim - Version 2022.2.0803
17-Nov-2022 14:33:11

&HEAD CHID='SC'/
&TIME T_END=300.0/
&DUMP COLUMN_DUMP_LIMIT=.TRUE., DT_SL3D=0.25, NFRAMES=600/

&MESH ID='MESH04-b-a', IJK=27,28,93, XB=15.7,18.4,8.8,14.4,2.4,21.0/
&MESH ID='MESH04-a', IJK=27,56,54, XB=15.7,18.4,8.8,14.4,-3.0,2.4/
&MESH ID='MESH04-b-b', IJK=27,28,64, XB=15.7,18.4,8.8,14.4,21.0,33.8/
&MESH ID='MESH-b', IJK=68,28,24, XB=11.3,18.1,6.0,8.8,0.0,2.4/
&MESH ID='MESH02', IJK=77,16,24, XB=3.6,11.3,6.6,8.2,0.0,2.4/
&MESH ID='MESH03', IJK=20,16,24, XB=18.1,20.1,6.6,8.2,0.0,2.4/
&MESH ID='MESH-a-c-merged', IJK=44,59,24, XB=14.3,18.7,0.1,6.0,0.0,2.4/

&SPEC ID='WATER VAPOR'/

&PART ID='Water01',
      SPEC_ID='WATER VAPOR',
      DIAMETER=500.0,
      MONODISPERSE=.TRUE.,
      AGE=10.0,
      SAMPLING_FACTOR=1/

&REAC ID='POLYURETHANE',
      FYI='NFPA Babrauskas',
      FUEL='REAC_FUEL',
      C=6.3,
      H=7.1,
      O=2.1,
      N=1.0,
      SOOT_YIELD=0.1,
      HEAT_OF_COMBUSTION=2.0E+4/

&PROP ID='BS 9251',
      PART_ID='Water01',
      K_FACTOR=40.0,
      OPERATING_PRESSURE=0.5,
      PARTICLE_VELOCITY=5.0,
      SPRAY_ANGLE=60.0,75.0/
&CTRL ID='invert', FUNCTION_TYPE='ALL', LATCH=.FALSE., INITIAL_STATE=.TRUE., INPUT_ID='Apt_Door_FF->OUT->OUT->OUT'/
&DEVC ID='SPRK1', PROP_ID='BS 9251', XYZ=16.0,4.8,2.3, QUANTITY='TIME', SETPOINT=0.0/
&DEVC ID='SPRK01', PROP_ID='BS 9251', XYZ=16.0,1.8,2.3, QUANTITY='TIME', SETPOINT=0.0/
&DEVC ID='cc_FSA_temp_2m', QUANTITY='TEMPERATURE', XYZ=16.4,8.2,1.5/
&DEVC ID='stair_temp_5', QUANTITY='TEMPERATURE', XYZ=16.2,9.0,2.1/
&DEVC ID='stair_vis_1', QUANTITY='VISIBILITY', XYZ=16.2,9.0,0.6/
&DEVC ID='stair_vis_2', QUANTITY='VISIBILITY', XYZ=16.2,9.0,1.1/
&DEVC ID='stair_vis_3', QUANTITY='VISIBILITY', XYZ=16.2,9.0,1.6/
&DEVC ID='stair_vis_4', QUANTITY='VISIBILITY', XYZ=16.2,9.0,1.9/
&DEVC ID='stair_vis_5', QUANTITY='VISIBILITY', XYZ=16.2,9.0,2.1/
&DEVC ID='stair_temp_1', QUANTITY='TEMPERATURE', XYZ=16.2,9.0,0.6/
&DEVC ID='stair_temp_2', QUANTITY='TEMPERATURE', XYZ=16.2,9.0,1.1/
&DEVC ID='stair_temp_3', QUANTITY='TEMPERATURE', XYZ=16.2,9.0,1.6/
&DEVC ID='stair_temp_4', QUANTITY='TEMPERATURE', XYZ=16.2,9.0,1.9/
&DEVC ID='stair_temp_10', QUANTITY='TEMPERATURE', XYZ=16.2,10.0,2.1/
&DEVC ID='stair_vis_6', QUANTITY='VISIBILITY', XYZ=16.2,10.0,0.6/
&DEVC ID='stair_vis_7', QUANTITY='VISIBILITY', XYZ=16.2,10.0,1.1/
&DEVC ID='stair_vis_8', QUANTITY='VISIBILITY', XYZ=16.2,10.0,1.6/
&DEVC ID='stair_vis_9', QUANTITY='VISIBILITY', XYZ=16.2,10.0,1.9/
&DEVC ID='stair_vis_10', QUANTITY='VISIBILITY', XYZ=16.2,10.0,2.1/
&DEVC ID='stair_temp_6', QUANTITY='TEMPERATURE', XYZ=16.2,10.0,0.6/
&DEVC ID='stair_temp_7', QUANTITY='TEMPERATURE', XYZ=16.2,10.0,1.1/
&DEVC ID='stair_temp_8', QUANTITY='TEMPERATURE', XYZ=16.2,10.0,1.6/
&DEVC ID='stair_temp_9', QUANTITY='TEMPERATURE', XYZ=16.2,10.0,1.9/
&DEVC ID='cc_pres_16', QUANTITY='PRESSURE', XYZ=19.4,7.4,1.9/
&DEVC ID='cc_pres_1', QUANTITY='PRESSURE', XYZ=7.9,7.4,0.4/
&DEVC ID='cc_pres_2', QUANTITY='PRESSURE', XYZ=7.9,7.4,0.9/
&DEVC ID='cc_pres_3', QUANTITY='PRESSURE', XYZ=7.9,7.4,1.4/
&DEVC ID='cc_pres_4', QUANTITY='PRESSURE', XYZ=7.9,7.4,1.9/
&DEVC ID='cc_pres_5', QUANTITY='PRESSURE', XYZ=4.2,7.4,0.4/
&DEVC ID='cc_pres_6', QUANTITY='PRESSURE', XYZ=4.2,7.4,0.9/
&DEVC ID='cc_pres_7', QUANTITY='PRESSURE', XYZ=4.2,7.4,1.4/
&DEVC ID='cc_pres_8', QUANTITY='PRESSURE', XYZ=4.2,7.4,1.9/
&DEVC ID='cc_pres_9', QUANTITY='PRESSURE', XYZ=14.1,7.4,0.4/
&DEVC ID='cc_pres_10', QUANTITY='PRESSURE', XYZ=14.1,7.4,0.9/
&DEVC ID='cc_pres_11', QUANTITY='PRESSURE', XYZ=14.1,7.4,1.4/
&DEVC ID='cc_pres_12', QUANTITY='PRESSURE', XYZ=14.1,7.4,1.9/
&DEVC ID='cc_pres_13', QUANTITY='PRESSURE', XYZ=19.4,7.4,0.4/
&DEVC ID='cc_pres_14', QUANTITY='PRESSURE', XYZ=19.4,7.4,0.9/
&DEVC ID='cc_pres_15', QUANTITY='PRESSURE', XYZ=19.4,7.4,1.4/
&DEVC ID='Apt_Door_FF->OUT->OUT->OUT', QUANTITY='TIME', XYZ=15.7,8.8,2.4, SETPOINT=60.0, INITIAL_STATE=.TRUE./
&DEVC ID='Stair_Door_FF->OUT->OUT->OUT', QUANTITY='TIME', XYZ=15.7,8.8,2.4, SETPOINT=0.0, INITIAL_STATE=.TRUE./

&MATL ID='GYPSUM PLASTER',
      FYI='Quintiere, Fire Behavior - NIST NRC Validation',
      SPECIFIC_HEAT=0.84,
      CONDUCTIVITY=0.48,
      DENSITY=1440.0/

&SURF ID='Plasterboard',
      COLOR='GRAY 80',
      DEFAULT=.TRUE.,
      BACKING='VOID',
      MATL_ID(1,1)='GYPSUM PLASTER',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.05/
&SURF ID='fire',
      COLOR='RED',
      HRRPUA=445.0/
&SURF ID='extract',
      RGB=26,128,26,
      VOLUME_FLOW=5.0/

&OBST ID='Obstruction', XB=12.7,16.8,6.3,6.6,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=11.3118,11.6,5.18626,6.45797,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=12.7,13.1781,5.25,6.36312,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=11.4,13.1971,5.2,5.4,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=11.4,15.6,8.7,8.8,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=13.0528,14.1239,8.58494,8.8,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=13.5034,13.7034,8.7,10.7786,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=18.16,18.4691,8.6188,14.2416,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.8,20.074,6.5,6.7,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.6,17.9704,6.3,6.6,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.7521,18.7564,8.0,8.73337,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=7.1523,7.3523,8.09274,14.4565,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=10.3811,10.5811,9.90148,14.4521,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=7.3523,10.4259,10.8795,10.9958,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=8.7664,8.90381,8.15244,10.9958,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=2.9415,3.03182,10.8291,14.3665,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=2.63955,2.75324,6.6212,8.13854,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=5.06766,5.72563,8.02314,8.69005,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=5.06042,5.69439,5.69393,6.6737,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=10.1956,10.7626,5.94368,6.69487,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=10.0,10.6194,8.08496,8.69274,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=5.08412,5.63071,0.091564,0.941804,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=10.2115,10.7732,0.134914,0.934545,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.3787,15.9195,0.072653,0.9281,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=18.0,18.5116,0.161434,0.919768,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=0.114724,0.786933,5.94644,6.58123,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=0.167642,0.685574,7.11015,7.49595,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=0.158875,0.750797,8.0841,8.69188,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=0.159447,0.520425,13.6293,14.2661,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=5.1122,5.64781,14.0,14.3451,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=10.2393,10.7512,14.0,14.3706,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.122,15.8869,14.0,14.3282,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.928,18.2246,13.6105,14.3364,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=23.066,23.266,13.5926,14.4349,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=23.0,23.3115,8.14563,8.65149,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=22.9298,23.2918,5.85912,6.45044,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.2939,15.9519,5.87455,6.32005,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=13.0,16.6936,6.1,6.3,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.9215,18.537,5.62252,6.62547,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=8.59796,8.69573,5.57457,6.61451,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=11.337,11.4448,0.175045,5.18626,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=5.43079,5.54392,0.888638,5.69393,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=16.6987,16.8191,8.42532,9.27393,0.0,33.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=16.6,17.2885,8.4,8.88875,0.0,33.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=12.1,13.0,8.7,8.8,0.0,2.0, PERMIT_HOLE=.FALSE., SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=14.2,15.1,8.7,8.8,0.0,2.0, PERMIT_HOLE=.FALSE., SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.6,17.3,8.5,9.4,-3.1,0.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=11.3,11.4,3.6,3.7,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=11.3,14.3,5.2,5.3,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=11.3,18.1,-1.38778E-16,0.2,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=11.4,14.3,3.5,3.6,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=11.5,11.6,5.4,6.1,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=11.5,12.8,5.3,5.4,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=12.7,12.8,5.4,6.1,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=14.2,14.3,0.2,3.5,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=14.2,14.3,3.6,5.2,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=14.2,14.3,5.3,6.3,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.4,17.5,0.2,2.6,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.4,18.0,2.6,2.7,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.9,18.1,6.5,6.6,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=18.1,18.8,6.6,6.6,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=11.6,12.7,5.4,5.4,-3.0,1.52656E-15, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=11.6,12.7,6.1,6.1,-3.0,1.52656E-15, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=11.6,11.6,5.4,6.1,-3.0,1.52656E-15, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=12.7,12.7,5.4,6.1,-3.0,1.52656E-15, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.3,10.5,9.0,9.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.5,10.6,9.0,9.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.6,10.7,9.1,9.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.7,10.8,9.1,9.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.8,10.9,9.2,9.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.9,11.0,9.2,9.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.0,11.1,9.3,9.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.1,11.2,9.3,9.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.2,11.3,9.4,9.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.3,11.4,9.4,9.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.4,11.5,9.5,9.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.5,11.6,9.5,9.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.6,11.7,9.6,9.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.7,11.8,9.6,9.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.8,11.9,9.7,9.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.9,12.0,9.7,9.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.0,12.1,9.8,9.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.1,12.2,9.8,10.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.2,12.3,9.9,10.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.3,12.4,9.9,10.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.4,12.5,10.0,10.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.5,12.6,10.0,10.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.6,12.7,10.1,10.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.7,12.8,10.1,10.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.8,13.0,10.2,10.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.7,13.0,10.4,10.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.3,10.5,12.0,12.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.5,10.6,12.0,12.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.6,10.7,12.1,12.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.7,10.8,12.1,12.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.8,10.9,12.2,12.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.9,11.0,12.2,12.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.0,11.1,12.3,12.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.1,11.2,12.3,12.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.2,11.3,12.4,12.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.3,11.4,12.4,12.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.4,11.5,12.5,12.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.5,11.6,12.5,12.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.6,11.7,12.6,12.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.7,11.8,12.6,12.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.8,11.9,12.7,12.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.9,12.0,12.7,12.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.0,12.1,12.8,12.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.1,12.2,12.8,13.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.2,12.3,12.9,13.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.3,12.4,12.9,13.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.4,12.5,13.0,13.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.5,12.6,13.0,13.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.6,12.7,13.1,13.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.7,12.8,13.1,13.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.8,13.0,13.2,13.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.7,13.0,13.4,13.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.3,10.5,15.0,15.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.5,10.6,15.0,15.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.6,10.7,15.1,15.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.7,10.8,15.1,15.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.8,10.9,15.2,15.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.9,11.0,15.2,15.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.0,11.1,15.3,15.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.1,11.2,15.3,15.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.2,11.3,15.4,15.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.3,11.4,15.4,15.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.4,11.5,15.5,15.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.5,11.6,15.5,15.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.6,11.7,15.6,15.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.7,11.8,15.6,15.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.8,11.9,15.7,15.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.9,12.0,15.7,15.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.0,12.1,15.8,15.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.1,12.2,15.8,16.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.2,12.3,15.9,16.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.3,12.4,15.9,16.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.4,12.5,16.0,16.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.5,12.6,16.0,16.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.6,12.7,16.1,16.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.7,12.8,16.1,16.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.8,13.0,16.2,16.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.7,13.0,16.4,16.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.3,10.5,18.0,18.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.5,10.6,18.0,18.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.6,10.7,18.1,18.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.7,10.8,18.1,18.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.8,10.9,18.2,18.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.9,11.0,18.2,18.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.0,11.1,18.3,18.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.1,11.2,18.3,18.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.2,11.3,18.4,18.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.3,11.4,18.4,18.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.4,11.5,18.5,18.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.5,11.6,18.5,18.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.6,11.7,18.6,18.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.7,11.8,18.6,18.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.8,11.9,18.7,18.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.9,12.0,18.7,18.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.0,12.1,18.8,18.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.1,12.2,18.8,19.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.2,12.3,18.9,19.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.3,12.4,18.9,19.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.4,12.5,19.0,19.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.5,12.6,19.0,19.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.6,12.7,19.1,19.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.7,12.8,19.1,19.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.8,13.0,19.2,19.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.7,13.0,19.4,19.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,17.3,8.8,9.4,9.0,21.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,18.2,13.0,14.2,10.4,10.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,18.2,9.4,10.3,11.8,12.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,18.2,13.0,14.2,13.4,13.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,18.2,9.4,10.3,14.8,15.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,18.2,13.0,14.2,16.4,16.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,18.2,9.4,10.3,17.8,18.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,18.2,13.0,14.2,19.4,19.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,18.2,9.4,10.3,20.8,21.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,18.4,14.2,14.4,9.0,21.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.8,13.0,10.5,10.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.7,12.8,10.5,10.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.6,12.7,10.6,10.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.5,12.6,10.6,10.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.4,12.5,10.7,10.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.3,12.4,10.7,10.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.2,12.3,10.8,10.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.1,12.2,10.8,11.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.0,12.1,10.9,11.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.9,12.0,10.9,11.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.8,11.9,11.0,11.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.7,11.8,11.0,11.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.6,11.7,11.1,11.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.5,11.6,11.1,11.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.4,11.5,11.2,11.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.3,11.4,11.2,11.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.2,11.3,11.3,11.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.1,11.2,11.3,11.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.0,11.1,11.4,11.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.9,11.0,11.4,11.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.8,10.9,11.5,11.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.7,10.8,11.5,11.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.6,10.7,11.6,11.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.5,10.6,11.6,11.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.3,10.5,11.7,11.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.8,13.0,13.5,13.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.7,12.8,13.5,13.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.6,12.7,13.6,13.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.5,12.6,13.6,13.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.4,12.5,13.7,13.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.3,12.4,13.7,13.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.2,12.3,13.8,13.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.1,12.2,13.8,14.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.0,12.1,13.9,14.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.9,12.0,13.9,14.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.8,11.9,14.0,14.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.7,11.8,14.0,14.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.6,11.7,14.1,14.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.5,11.6,14.1,14.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.4,11.5,14.2,14.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.3,11.4,14.2,14.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.2,11.3,14.3,14.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.1,11.2,14.3,14.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.0,11.1,14.4,14.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.9,11.0,14.4,14.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.8,10.9,14.5,14.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.7,10.8,14.5,14.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.6,10.7,14.6,14.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.5,10.6,14.6,14.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.3,10.5,14.7,14.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.8,13.0,16.5,16.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.7,12.8,16.5,16.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.6,12.7,16.6,16.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.5,12.6,16.6,16.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.4,12.5,16.7,16.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.3,12.4,16.7,16.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.2,12.3,16.8,16.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.1,12.2,16.8,17.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.0,12.1,16.9,17.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.9,12.0,16.9,17.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.8,11.9,17.0,17.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.7,11.8,17.0,17.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.6,11.7,17.1,17.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.5,11.6,17.1,17.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.4,11.5,17.2,17.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.3,11.4,17.2,17.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.2,11.3,17.3,17.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.1,11.2,17.3,17.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.0,11.1,17.4,17.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.9,11.0,17.4,17.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.8,10.9,17.5,17.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.7,10.8,17.5,17.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.6,10.7,17.6,17.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.5,10.6,17.6,17.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.3,10.5,17.7,17.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.8,13.0,19.5,19.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.7,12.8,19.5,19.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.6,12.7,19.6,19.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.5,12.6,19.6,19.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.4,12.5,19.7,19.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.3,12.4,19.7,19.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.2,12.3,19.8,19.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.1,12.2,19.8,20.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.0,12.1,19.9,20.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.9,12.0,19.9,20.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.8,11.9,20.0,20.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.7,11.8,20.0,20.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.6,11.7,20.1,20.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.5,11.6,20.1,20.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.4,11.5,20.2,20.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.3,11.4,20.2,20.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.2,11.3,20.3,20.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.1,11.2,20.3,20.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.0,11.1,20.4,20.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.9,11.0,20.4,20.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.8,10.9,20.5,20.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.7,10.8,20.5,20.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.6,10.7,20.6,20.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.5,10.6,20.6,20.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.3,10.5,20.7,20.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.3,18.2,8.8,9.4,11.8,12.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.3,18.2,8.8,9.4,14.8,15.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.3,18.2,8.8,9.4,17.8,18.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.3,18.2,8.8,9.4,20.8,21.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=18.2,18.4,8.8,14.2,9.0,21.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.6,10.8,9.0,9.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.8,11.0,9.0,9.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.0,11.2,9.0,9.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.2,11.4,9.0,9.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.4,11.6,9.0,9.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.6,11.8,9.0,9.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.8,12.0,9.0,9.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.0,12.2,9.0,9.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.2,12.4,9.0,9.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.4,12.6,9.0,10.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.6,12.8,9.0,10.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.8,13.0,9.0,10.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,13.0,14.2,9.0,10.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,9.8,10.3,9.0,11.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.3,10.5,9.1,12.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.5,10.6,9.2,12.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.6,10.7,9.2,12.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.7,10.8,9.3,12.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.8,10.9,9.3,12.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.9,11.0,9.4,12.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.0,11.1,9.4,12.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.1,11.2,9.5,12.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.2,11.3,9.5,12.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.3,11.4,9.6,12.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.4,11.5,9.6,12.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.5,11.6,9.7,12.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.6,11.7,9.7,12.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.7,11.8,9.8,12.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.8,11.9,9.8,12.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.9,12.0,9.9,12.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.0,12.1,9.9,12.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.1,12.2,10.0,12.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.2,12.3,10.0,12.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.3,12.4,10.1,12.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.4,12.5,10.1,13.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.5,12.6,10.2,13.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.6,12.7,10.2,13.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.7,13.0,10.3,10.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.7,12.8,10.5,13.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.8,13.0,10.5,13.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,13.0,14.2,10.5,13.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,9.8,10.3,12.0,14.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.3,10.5,12.1,15.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.5,10.6,12.2,15.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.6,10.7,12.2,15.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.7,10.8,12.3,15.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.8,10.9,12.3,15.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.9,11.0,12.4,15.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.0,11.1,12.4,15.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.1,11.2,12.5,15.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.2,11.3,12.5,15.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.3,11.4,12.6,15.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.4,11.5,12.6,15.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.5,11.6,12.7,15.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.6,11.7,12.7,15.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.7,11.8,12.8,15.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.8,11.9,12.8,15.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.9,12.0,12.9,15.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.0,12.1,12.9,15.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.1,12.2,13.0,15.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.2,12.3,13.0,15.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.3,12.4,13.1,15.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.4,12.5,13.1,16.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.5,12.6,13.2,16.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.6,12.7,13.2,16.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.7,13.0,13.3,13.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.7,12.8,13.5,16.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.8,13.0,13.5,16.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,13.0,14.2,13.5,16.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,9.8,10.3,15.0,17.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.3,10.5,15.1,18.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.5,10.6,15.2,18.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.6,10.7,15.2,18.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.7,10.8,15.3,18.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.8,10.9,15.3,18.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.9,11.0,15.4,18.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.0,11.1,15.4,18.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.1,11.2,15.5,18.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.2,11.3,15.5,18.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.3,11.4,15.6,18.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.4,11.5,15.6,18.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.5,11.6,15.7,18.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.6,11.7,15.7,18.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.7,11.8,15.8,18.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.8,11.9,15.8,18.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.9,12.0,15.9,18.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.0,12.1,15.9,18.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.1,12.2,16.0,18.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.2,12.3,16.0,18.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.3,12.4,16.1,18.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.4,12.5,16.1,19.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.5,12.6,16.2,19.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.6,12.7,16.2,19.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.7,13.0,16.3,16.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.7,12.8,16.5,19.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.8,13.0,16.5,19.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,13.0,14.2,16.5,19.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,9.8,10.3,18.0,20.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.3,10.5,18.1,21.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.5,10.7,18.2,21.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.7,10.9,18.3,21.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.9,11.1,18.4,21.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.1,11.3,18.5,21.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.3,11.5,18.6,21.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.5,11.7,18.7,21.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.7,11.9,18.8,21.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.9,12.1,18.9,21.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.1,12.3,19.0,21.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.3,12.5,19.1,21.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.5,12.7,19.2,21.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.7,13.0,19.3,19.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.7,14.2,19.5,21.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.8,9.4,10.3,-0.2,2.4, COLOR='INVISIBLE', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.8,10.3,14.2,1.52656E-15,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.8,8.8,9.3,1.52656E-15,9.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.3,10.5,-3.0,-2.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.5,10.6,-3.0,-2.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.6,10.7,-2.9,-2.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.7,10.8,-2.9,-2.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.8,10.9,-2.8,-2.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.9,11.0,-2.8,-2.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.0,11.1,-2.7,-2.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.1,11.2,-2.7,-2.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.2,11.3,-2.6,-2.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.3,11.4,-2.6,-2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.4,11.5,-2.5,-2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.5,11.6,-2.5,-2.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.6,11.7,-2.4,-2.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.7,11.8,-2.4,-2.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.8,11.9,-2.3,-2.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.9,12.0,-2.3,-2.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.0,12.1,-2.2,-2.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.1,12.2,-2.2,-2.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.2,12.3,-2.1,-2.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.3,12.4,-2.1,-1.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.4,12.5,-2.0,-1.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.5,12.6,-2.0,-1.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.6,12.7,-1.9,-1.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.7,12.8,-1.9,-1.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.8,13.0,-1.8,-1.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.7,13.0,-1.6,-1.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.3,10.5,3.0,3.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.5,10.6,3.0,3.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.6,10.7,3.1,3.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.7,10.8,3.1,3.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.8,10.9,3.2,3.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.9,11.0,3.2,3.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.0,11.1,3.3,3.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.1,11.2,3.3,3.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.2,11.3,3.4,3.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.3,11.4,3.4,3.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.4,11.5,3.5,3.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.5,11.6,3.5,3.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.6,11.7,3.6,3.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.7,11.8,3.6,3.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.8,11.9,3.7,3.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.9,12.0,3.7,3.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.0,12.1,3.8,3.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.1,12.2,3.8,4.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.2,12.3,3.9,4.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.3,12.4,3.9,4.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.4,12.5,4.0,4.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.5,12.6,4.0,4.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.6,12.7,4.1,4.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.7,12.8,4.1,4.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.8,13.0,4.2,4.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.7,13.0,4.4,4.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.3,10.5,6.0,6.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.5,10.6,6.0,6.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.6,10.7,6.1,6.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.7,10.8,6.1,6.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.8,10.9,6.2,6.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.9,11.0,6.2,6.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.0,11.1,6.3,6.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.1,11.2,6.3,6.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.2,11.3,6.4,6.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.3,11.4,6.4,6.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.4,11.5,6.5,6.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.5,11.6,6.5,6.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.6,11.7,6.6,6.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.7,11.8,6.6,6.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.8,11.9,6.7,6.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.9,12.0,6.7,6.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.0,12.1,6.8,6.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.1,12.2,6.8,7.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.2,12.3,6.9,7.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.3,12.4,6.9,7.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.4,12.5,7.0,7.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.5,12.6,7.0,7.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.6,12.7,7.1,7.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.7,12.8,7.1,7.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.8,13.0,7.2,7.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.7,13.0,7.4,7.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,17.3,9.3,9.4,-3.0,9.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,18.2,13.0,14.2,-1.6,-1.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,18.2,9.4,10.3,2.8,3.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,18.2,13.0,14.2,4.4,4.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,18.2,9.4,10.3,5.8,6.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,18.2,13.0,14.2,7.4,7.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,18.2,9.4,10.3,8.8,9.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,18.4,14.2,14.4,-3.0,9.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.8,16.9,10.3,10.5,1.52656E-15,0.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.8,16.9,10.5,10.6,1.52656E-15,0.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.8,16.9,10.6,10.7,0.1,0.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.8,16.9,10.7,10.8,0.1,0.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.8,16.9,10.8,10.9,0.2,0.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.8,16.9,10.9,11.0,0.2,0.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.8,16.9,11.0,11.1,0.3,0.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.8,16.9,11.1,11.2,0.3,0.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.8,16.9,11.2,11.3,0.4,0.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.8,16.9,11.3,11.4,0.4,0.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.8,16.9,11.4,11.5,0.5,0.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.8,16.9,11.5,11.6,0.5,0.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.8,16.9,11.6,11.7,0.6,0.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.8,16.9,11.7,11.8,0.6,0.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.8,16.9,11.8,11.9,0.7,0.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.8,16.9,11.9,12.0,0.7,0.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.8,16.9,12.0,12.1,0.8,0.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.8,16.9,12.1,12.2,0.8,1.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.8,16.9,12.2,12.3,0.9,1.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.8,16.9,12.3,12.4,0.9,1.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.8,16.9,12.4,12.5,1.0,1.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.8,16.9,12.5,12.6,1.0,1.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.8,16.9,12.6,12.7,1.1,1.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.8,16.9,12.7,12.8,1.1,1.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.8,16.9,12.8,13.0,1.2,1.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.8,16.9,12.7,13.0,1.4,1.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.8,17.2,8.8,9.3,2.3,9.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.8,18.2,9.4,10.3,-0.2,1.52656E-15, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.8,18.2,13.0,14.2,1.4,1.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=16.7,17.2,8.8,9.3,-0.2,1.52656E-15, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.8,13.0,-1.5,-1.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.7,12.8,-1.5,-1.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.6,12.7,-1.4,-1.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.5,12.6,-1.4,-1.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.4,12.5,-1.3,-1.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.3,12.4,-1.3,-1.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.2,12.3,-1.2,-1.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.1,12.2,-1.2,-1.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.0,12.1,-1.1,-1.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.9,12.0,-1.1,-0.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.8,11.9,-1.0,-0.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.7,11.8,-1.0,-0.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.6,11.7,-0.9,-0.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.5,11.6,-0.9,-0.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.4,11.5,-0.8,-0.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.3,11.4,-0.8,-0.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.2,11.3,-0.7,-0.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.1,11.2,-0.7,-0.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.0,11.1,-0.6,-0.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.9,11.0,-0.6,-0.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.8,10.9,-0.5,-0.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.7,10.8,-0.5,-0.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.6,10.7,-0.4,-0.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.5,10.6,-0.4,-0.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.3,10.5,-0.3,-0.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.8,13.0,1.5,1.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.7,12.8,1.5,1.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.6,12.7,1.6,1.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.5,12.6,1.6,1.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.4,12.5,1.7,1.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.3,12.4,1.7,1.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.2,12.3,1.8,1.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.1,12.2,1.8,2.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.0,12.1,1.9,2.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.9,12.0,1.9,2.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.8,11.9,2.0,2.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.7,11.8,2.0,2.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.6,11.7,2.1,2.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.5,11.6,2.1,2.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.4,11.5,2.2,2.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.3,11.4,2.2,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.2,11.3,2.3,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.1,11.2,2.3,2.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.0,11.1,2.4,2.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.9,11.0,2.4,2.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.8,10.9,2.5,2.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.7,10.8,2.5,2.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.6,10.7,2.6,2.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.5,10.6,2.6,2.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.3,10.5,2.7,2.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.8,13.0,4.5,4.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.7,12.8,4.5,4.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.6,12.7,4.6,4.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.5,12.6,4.6,4.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.4,12.5,4.7,4.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.3,12.4,4.7,4.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.2,12.3,4.8,4.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.1,12.2,4.8,5.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.0,12.1,4.9,5.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.9,12.0,4.9,5.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.8,11.9,5.0,5.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.7,11.8,5.0,5.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.6,11.7,5.1,5.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.5,11.6,5.1,5.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.4,11.5,5.2,5.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.3,11.4,5.2,5.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.2,11.3,5.3,5.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.1,11.2,5.3,5.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.0,11.1,5.4,5.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.9,11.0,5.4,5.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.8,10.9,5.5,5.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.7,10.8,5.5,5.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.6,10.7,5.6,5.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.5,10.6,5.6,5.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.3,10.5,5.7,5.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.8,13.0,7.5,7.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.7,12.8,7.5,7.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.6,12.7,7.6,7.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.5,12.6,7.6,7.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.4,12.5,7.7,7.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.3,12.4,7.7,7.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.2,12.3,7.8,7.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.1,12.2,7.8,8.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.0,12.1,7.9,8.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.9,12.0,7.9,8.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.8,11.9,8.0,8.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.7,11.8,8.0,8.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.6,11.7,8.1,8.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.5,11.6,8.1,8.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.4,11.5,8.2,8.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.3,11.4,8.2,8.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.2,11.3,8.3,8.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.1,11.2,8.3,8.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.0,11.1,8.4,8.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.9,11.0,8.4,8.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.8,10.9,8.5,8.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.7,10.8,8.5,8.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.6,10.7,8.6,8.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.5,10.6,8.6,8.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.3,10.5,8.7,8.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.2,17.3,8.8,9.3,-3.0,9.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.3,18.2,8.8,9.4,-0.2,1.52656E-15, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.3,18.2,8.8,9.4,2.8,3.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.3,18.2,8.8,9.4,5.8,6.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.3,18.2,8.8,9.4,8.8,9.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=18.2,18.4,8.8,14.2,-3.0,9.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.6,10.8,-3.0,-2.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.8,11.0,-3.0,-2.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.0,11.2,-3.0,-2.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.2,11.4,-3.0,-2.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.4,11.6,-3.0,-2.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.6,11.8,-3.0,-2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.8,12.0,-3.0,-2.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.0,12.2,-3.0,-2.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.2,12.4,-3.0,-2.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.4,12.6,-3.0,-2.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.6,12.8,-3.0,-1.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.8,13.0,-3.0,-1.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,13.0,14.2,-3.0,-1.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,9.8,10.3,-3.0,-0.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.3,10.5,-2.9,1.52656E-15, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.5,10.7,-2.8,1.52656E-15, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.7,10.9,-2.7,1.52656E-15, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.9,11.1,-2.6,1.52656E-15, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.1,11.3,-2.5,1.52656E-15, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.3,11.5,-2.4,1.52656E-15, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.5,11.7,-2.3,1.52656E-15, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.7,11.9,-2.2,1.52656E-15, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.9,12.1,-2.1,1.52656E-15, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.1,12.3,-2.0,1.52656E-15, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.3,12.5,-1.9,1.52656E-15, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.5,12.7,-1.8,1.52656E-15, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.7,13.0,-1.7,-1.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.7,14.2,-1.5,1.52656E-15, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,9.8,10.3,2.4,2.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.3,10.6,2.4,3.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.6,10.8,2.4,3.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.8,11.0,2.4,3.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.0,11.2,2.4,3.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.2,11.4,2.4,3.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.4,11.6,2.4,3.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.6,11.8,2.4,3.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.8,12.0,2.4,3.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.0,12.2,2.4,3.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.2,12.4,2.4,3.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.4,12.6,2.4,4.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.6,12.8,2.4,4.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.8,13.0,2.4,4.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,13.0,14.2,2.4,4.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,9.8,10.3,3.0,5.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.3,10.5,3.1,6.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.5,10.6,3.2,6.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.6,10.7,3.2,6.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.7,10.8,3.3,6.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.8,10.9,3.3,6.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.9,11.0,3.4,6.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.0,11.1,3.4,6.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.1,11.2,3.5,6.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.2,11.3,3.5,6.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.3,11.4,3.6,6.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.4,11.5,3.6,6.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.5,11.6,3.7,6.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.6,11.7,3.7,6.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.7,11.8,3.8,6.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.8,11.9,3.8,6.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.9,12.0,3.9,6.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.0,12.1,3.9,6.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.1,12.2,4.0,6.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.2,12.3,4.0,6.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.3,12.4,4.1,6.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.4,12.5,4.1,7.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.5,12.6,4.2,7.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.6,12.7,4.2,7.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.7,13.0,4.3,4.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.7,12.8,4.5,7.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.8,13.0,4.5,7.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,13.0,14.2,4.5,7.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,9.8,10.3,6.0,8.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.3,10.5,6.1,9.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.5,10.7,6.2,9.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.7,10.9,6.3,9.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.9,11.1,6.4,9.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.1,11.3,6.5,9.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.3,11.5,6.6,9.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.5,11.7,6.7,9.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.7,11.9,6.8,9.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.9,12.1,6.9,9.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.1,12.3,7.0,9.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.3,12.5,7.1,9.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.5,12.7,7.2,9.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.7,13.0,7.3,7.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.7,14.2,7.5,9.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.3,10.5,21.0,21.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.5,10.6,21.0,21.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.6,10.7,21.1,21.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.7,10.8,21.1,21.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.8,10.9,21.2,21.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.9,11.0,21.2,21.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.0,11.1,21.3,21.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.1,11.2,21.3,21.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.2,11.3,21.4,21.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.3,11.4,21.4,21.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.4,11.5,21.5,21.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.5,11.6,21.5,21.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.6,11.7,21.6,21.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.7,11.8,21.6,21.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.8,11.9,21.7,21.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.9,12.0,21.7,21.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.0,12.1,21.8,21.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.1,12.2,21.8,22.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.2,12.3,21.9,22.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.3,12.4,21.9,22.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.4,12.5,22.0,22.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.5,12.6,22.0,22.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.6,12.7,22.1,22.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.7,12.8,22.1,22.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.8,13.0,22.2,22.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.7,13.0,22.4,22.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.3,10.5,24.0,24.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.5,10.6,24.0,24.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.6,10.7,24.1,24.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.7,10.8,24.1,24.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.8,10.9,24.2,24.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.9,11.0,24.2,24.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.0,11.1,24.3,24.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.1,11.2,24.3,24.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.2,11.3,24.4,24.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.3,11.4,24.4,24.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.4,11.5,24.5,24.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.5,11.6,24.5,24.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.6,11.7,24.6,24.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.7,11.8,24.6,24.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.8,11.9,24.7,24.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.9,12.0,24.7,24.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.0,12.1,24.8,24.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.1,12.2,24.8,25.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.2,12.3,24.9,25.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.3,12.4,24.9,25.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.4,12.5,25.0,25.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.5,12.6,25.0,25.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.6,12.7,25.1,25.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.7,12.8,25.1,25.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.8,13.0,25.2,25.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.7,13.0,25.4,25.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.3,10.5,27.0,27.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.5,10.6,27.0,27.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.6,10.7,27.1,27.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.7,10.8,27.1,27.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.8,10.9,27.2,27.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.9,11.0,27.2,27.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.0,11.1,27.3,27.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.1,11.2,27.3,27.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.2,11.3,27.4,27.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.3,11.4,27.4,27.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.4,11.5,27.5,27.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.5,11.6,27.5,27.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.6,11.7,27.6,27.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.7,11.8,27.6,27.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.8,11.9,27.7,27.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.9,12.0,27.7,27.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.0,12.1,27.8,27.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.1,12.2,27.8,28.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.2,12.3,27.9,28.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.3,12.4,27.9,28.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.4,12.5,28.0,28.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.5,12.6,28.0,28.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.6,12.7,28.1,28.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.7,12.8,28.1,28.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.8,13.0,28.2,28.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.7,13.0,28.4,28.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.3,10.5,30.0,30.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.5,10.6,30.0,30.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.6,10.7,30.1,30.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.7,10.8,30.1,30.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.8,10.9,30.2,30.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,10.9,11.0,30.2,30.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.0,11.1,30.3,30.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.1,11.2,30.3,30.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.2,11.3,30.4,30.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.3,11.4,30.4,30.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.4,11.5,30.5,30.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.5,11.6,30.5,30.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.6,11.7,30.6,30.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.7,11.8,30.6,30.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.8,11.9,30.7,30.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,11.9,12.0,30.7,30.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.0,12.1,30.8,30.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.1,12.2,30.8,31.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.2,12.3,30.9,31.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.3,12.4,30.9,31.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.4,12.5,31.0,31.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.5,12.6,31.0,31.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.6,12.7,31.1,31.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.7,12.8,31.1,31.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.8,13.0,31.2,31.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,16.9,12.7,13.0,31.4,31.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,17.3,8.8,9.4,21.0,33.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,18.2,13.0,14.2,22.4,22.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,18.2,9.4,10.3,23.8,24.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,18.2,13.0,14.2,25.4,25.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,18.2,9.4,10.3,26.8,27.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,18.2,13.0,14.2,28.4,28.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,18.2,9.4,10.3,29.8,30.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,18.2,13.0,14.2,31.4,31.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,18.2,9.4,10.3,32.8,33.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,18.2,10.3,14.2,32.9,33.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,18.4,14.2,14.4,21.0,33.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.8,13.0,22.5,22.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.7,12.8,22.5,22.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.6,12.7,22.6,22.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.5,12.6,22.6,22.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.4,12.5,22.7,22.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.3,12.4,22.7,22.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.2,12.3,22.8,22.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.1,12.2,22.8,23.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.0,12.1,22.9,23.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.9,12.0,22.9,23.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.8,11.9,23.0,23.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.7,11.8,23.0,23.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.6,11.7,23.1,23.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.5,11.6,23.1,23.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.4,11.5,23.2,23.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.3,11.4,23.2,23.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.2,11.3,23.3,23.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.1,11.2,23.3,23.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.0,11.1,23.4,23.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.9,11.0,23.4,23.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.8,10.9,23.5,23.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.7,10.8,23.5,23.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.6,10.7,23.6,23.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.5,10.6,23.6,23.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.3,10.5,23.7,23.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.8,13.0,25.5,25.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.7,12.8,25.5,25.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.6,12.7,25.6,25.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.5,12.6,25.6,25.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.4,12.5,25.7,25.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.3,12.4,25.7,25.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.2,12.3,25.8,25.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.1,12.2,25.8,26.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.0,12.1,25.9,26.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.9,12.0,25.9,26.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.8,11.9,26.0,26.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.7,11.8,26.0,26.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.6,11.7,26.1,26.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.5,11.6,26.1,26.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.4,11.5,26.2,26.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.3,11.4,26.2,26.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.2,11.3,26.3,26.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.1,11.2,26.3,26.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.0,11.1,26.4,26.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.9,11.0,26.4,26.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.8,10.9,26.5,26.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.7,10.8,26.5,26.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.6,10.7,26.6,26.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.5,10.6,26.6,26.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.3,10.5,26.7,26.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.8,13.0,28.5,28.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.7,12.8,28.5,28.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.6,12.7,28.6,28.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.5,12.6,28.6,28.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.4,12.5,28.7,28.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.3,12.4,28.7,28.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.2,12.3,28.8,28.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.1,12.2,28.8,29.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.0,12.1,28.9,29.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.9,12.0,28.9,29.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.8,11.9,29.0,29.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.7,11.8,29.0,29.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.6,11.7,29.1,29.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.5,11.6,29.1,29.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.4,11.5,29.2,29.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.3,11.4,29.2,29.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.2,11.3,29.3,29.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.1,11.2,29.3,29.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.0,11.1,29.4,29.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.9,11.0,29.4,29.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.8,10.9,29.5,29.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.7,10.8,29.5,29.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.6,10.7,29.6,29.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.5,10.6,29.6,29.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.3,10.5,29.7,29.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.8,13.0,31.5,31.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.7,12.8,31.5,31.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.6,12.7,31.6,31.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.5,12.6,31.6,31.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.4,12.5,31.7,31.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.3,12.4,31.7,31.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.2,12.3,31.8,31.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.1,12.2,31.8,32.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,12.0,12.1,31.9,32.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.9,12.0,31.9,32.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.8,11.9,32.0,32.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.7,11.8,32.0,32.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.6,11.7,32.1,32.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.5,11.6,32.1,32.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.4,11.5,32.2,32.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.3,11.4,32.2,32.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.2,11.3,32.3,32.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.1,11.2,32.3,32.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,11.0,11.1,32.4,32.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.9,11.0,32.4,32.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.8,10.9,32.5,32.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.7,10.8,32.5,32.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.6,10.7,32.6,32.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.5,10.6,32.6,32.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.1,18.2,10.3,10.5,32.7,32.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.3,18.2,8.8,9.4,23.8,24.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.3,18.2,8.8,9.4,26.8,27.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.3,18.2,8.8,9.4,29.8,30.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.3,18.2,8.8,9.4,32.8,33.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=18.2,18.4,8.8,14.2,21.0,33.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.6,10.8,21.0,21.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.8,11.0,21.0,21.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.0,11.2,21.0,21.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.2,11.4,21.0,21.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.4,11.6,21.0,21.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.6,11.8,21.0,21.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.8,12.0,21.0,21.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.0,12.2,21.0,21.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.2,12.4,21.0,21.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.4,12.6,21.0,22.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.6,12.8,21.0,22.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.8,13.0,21.0,22.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,13.0,14.2,21.0,22.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,9.8,10.3,21.0,23.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.3,10.5,21.1,24.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.5,10.6,21.2,24.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.6,10.7,21.2,24.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.7,10.8,21.3,24.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.8,10.9,21.3,24.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.9,11.0,21.4,24.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.0,11.1,21.4,24.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.1,11.2,21.5,24.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.2,11.3,21.5,24.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.3,11.4,21.6,24.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.4,11.5,21.6,24.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.5,11.6,21.7,24.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.6,11.7,21.7,24.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.7,11.8,21.8,24.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.8,11.9,21.8,24.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.9,12.0,21.9,24.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.0,12.1,21.9,24.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.1,12.2,22.0,24.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.2,12.3,22.0,24.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.3,12.4,22.1,24.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.4,12.5,22.1,25.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.5,12.6,22.2,25.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.6,12.7,22.2,25.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.7,13.0,22.3,22.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.7,12.8,22.5,25.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.8,13.0,22.5,25.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,13.0,14.2,22.5,25.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,9.8,10.3,24.0,26.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.3,10.5,24.1,27.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.5,10.6,24.2,27.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.6,10.7,24.2,27.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.7,10.8,24.3,27.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.8,10.9,24.3,27.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.9,11.0,24.4,27.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.0,11.1,24.4,27.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.1,11.2,24.5,27.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.2,11.3,24.5,27.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.3,11.4,24.6,27.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.4,11.5,24.6,27.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.5,11.6,24.7,27.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.6,11.7,24.7,27.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.7,11.8,24.8,27.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.8,11.9,24.8,27.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.9,12.0,24.9,27.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.0,12.1,24.9,27.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.1,12.2,25.0,27.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.2,12.3,25.0,27.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.3,12.4,25.1,27.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.4,12.5,25.1,28.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.5,12.6,25.2,28.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.6,12.7,25.2,28.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.7,13.0,25.3,25.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.7,12.8,25.5,28.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.8,13.0,25.5,28.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,13.0,14.2,25.5,28.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,9.8,10.3,27.0,29.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.3,10.5,27.1,30.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.5,10.6,27.2,30.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.6,10.7,27.2,30.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.7,10.8,27.3,30.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.8,10.9,27.3,30.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.9,11.0,27.4,30.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.0,11.1,27.4,30.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.1,11.2,27.5,30.3, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.2,11.3,27.5,30.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.3,11.4,27.6,30.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.4,11.5,27.6,30.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.5,11.6,27.7,30.5, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.6,11.7,27.7,30.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.7,11.8,27.8,30.6, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.8,11.9,27.8,30.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.9,12.0,27.9,30.7, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.0,12.1,27.9,30.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.1,12.2,28.0,30.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.2,12.3,28.0,30.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.3,12.4,28.1,30.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.4,12.5,28.1,31.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.5,12.6,28.2,31.0, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.6,12.7,28.2,31.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.7,13.0,28.3,28.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.7,12.8,28.5,31.1, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.8,13.0,28.5,31.2, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,13.0,14.2,28.5,31.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,9.8,10.3,30.0,32.8, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.3,10.5,30.1,32.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.5,10.7,30.2,32.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.7,10.9,30.3,32.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,10.9,11.1,30.4,32.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.1,11.3,30.5,32.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.3,11.5,30.6,32.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.5,11.7,30.7,32.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.7,11.9,30.8,32.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,11.9,12.1,30.9,32.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.1,12.3,31.0,32.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.3,12.5,31.1,32.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.5,12.7,31.2,32.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.7,13.0,31.3,31.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.7,15.7,12.7,14.2,31.5,32.9, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.1,15.8,8.6,8.8,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=15.8,17.2,8.6,8.8,2.3,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.2,17.3,8.6,8.8,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.2,17.8,8.5,8.6,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.2,18.1,8.4,8.5,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=11.3,11.6,8.0,8.2,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=11.4,11.6,8.2,8.6,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=11.4,12.1,8.6,8.8,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=11.3,11.5,6.5,6.7,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=11.4,11.5,6.3,6.5,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=3.6,3.8,6.7,8.0,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=3.6,11.3,6.6,6.7,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=3.6,11.3,8.0,8.2,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=16.5,16.6,6.3,6.7,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=12.7,12.8,6.3,6.7,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=12.7,12.8,6.7,6.9,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=12.7,16.6,6.9,7.0,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=16.5,16.6,6.7,6.9,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=18.8,20.1,8.0,8.1,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=20.0,20.1,6.6,8.0,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=11.3,11.3,5.6,5.7,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='fire', XB=15.2,16.7,2.6,4.1,0.0,0.2, RGB=255,0,51, SURF_IDS='fire','INERT','INERT'/ 
&OBST ID='door', XB=16.8,17.6,6.3,6.4,0.0,2.1, SURF_ID='Plasterboard', DEVC_ID='Apt_Door_FF->OUT->OUT->OUT'/ 
&OBST ID='Obstruction', XB=16.8,17.6,6.3,6.4,2.1,2.4, SURF_ID='Plasterboard'/ 
&OBST ID='door', XB=15.8,16.6,8.6,8.7,0.0,2.1, SURF_ID='Plasterboard', DEVC_ID='Stair_Door_FF->OUT->OUT->OUT'/ 
&OBST ID='Obstruction', XB=15.8,16.6,8.6,8.7,2.1,2.4, SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.9,18.0,3.4,5.2,0.0,1.0, COLOR='GRAY 40', SURF_ID='Plasterboard', CTRL_ID='invert'/ 
&OBST ID='Obstruction', XB=17.9,18.0,6.0,6.5,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.9,18.0,2.7,3.4,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.9,18.0,5.2,6.0,0.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 
&OBST ID='Obstruction', XB=17.9,18.0,3.4,5.2,1.0,2.4, COLOR='GRAY 40', SURF_ID='Plasterboard'/ 

&HOLE ID='Hole', XB=15.8,16.6,8.7,9.4,-0.01,2.1/ 
&HOLE ID='Hole', XB=16.0,17.0,11.0,12.0,32.5899,34.3737, COLOR='INVISIBLE'/ 
&HOLE ID='Hole', XB=4.0,4.9,8.0,8.21,-0.01,2.0/ 
&HOLE ID='Hole', XB=9.0,9.9,8.0,8.21,-0.01,2.0/ 
&HOLE ID='Hole', XB=18.9,19.8,6.5,6.7,-0.01,2.0/ 

&VENT ID='Mesh Vent: MESH-a-c-merged [XMAX]', SURF_ID='OPEN', XB=18.7,18.7,0.1,6.0,0.0,2.4/ 
&VENT ID='Mesh Vent: MESH-a-c-merged [ZMAX]', SURF_ID='OPEN', XB=18.0,18.7,0.1,6.0,2.4,2.4/ 
&VENT ID='Mesh Vent: MESH-a-c-merged [ZMIN]', SURF_ID='OPEN', XB=18.0,18.7,0.1,6.0,0.0,0.0/ 
&VENT ID='Mesh Vent: MESH04-b-b [ZMAX]', SURF_ID='OPEN', XB=15.7,18.4,8.8,14.4,33.8,33.8/ 
&VENT ID='Vent', SURF_ID='extract', XB=11.6,12.6,6.0,6.0,1.4,2.4/ 

&SLCF QUANTITY='VISIBILITY', PBZ=2.0/
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., PBZ=2.0/
&SLCF QUANTITY='TEMPERATURE', PBZ=2.0/
&SLCF QUANTITY='VISIBILITY', PBX=16.2/
&SLCF QUANTITY='TEMPERATURE', PBX=16.2/
&SLCF QUANTITY='VISIBILITY', PBY=7.4/
&SLCF QUANTITY='TEMPERATURE', PBY=7.4/


&TAIL /
